-- !!! Кодировка текста UTF-8
-- УСО КТП1. ПЛК А1.
-- таблица соответствия  дискретных входов ПЛК и тегов (со свойствами).
-- ["A1_1.i1"] - описание входного канала ( например: ПЛК А1_модуль в слоте 1.канал i1).
-- Tag - имя тега без указания источника (УСО, ПЛК и т.д.).
-- Comment - Текстовое описание тега. Применяется при формировании строки сообщений.
-- Txt_1 - текстовое описание сигнала, принявшего значение true.
-- Txt_0 - текстовое описание сигнала, принявшего значение false, если значение не требует описание - можно оставить пустым (например когда состояние объекта описавыется двумя сигналами).
-- InvFlag - признак инверсии сигнала. Когда принимает значение true - Txt_0 и Txt_1 меняются местами. Предусмотрен для сигналов, источник которых  - нормально закрытые контакты (НЗ). По умолчаниею ставить false (НО).
-- AlarmClass - класс сообщения. Может задаваться буквами ("a", "e", "w") или числами. Описано в таблице event. При отключении сообщения в строке событий принимает значение 0 ("disabled").
-- AlarmMsg -- текст тревожного сообщения в строке событий. Применимо для аварийных и предупредительных событий.
-- reliabilityFlag - признак достоверности сигнала. Не заполнять. По умолчанию принимает значение  true.
-- repaireFlag - признак вывода сигнала из опроса. Используется при выводе оборудования в ремонт. Не заполнять. По умолчанию принимает значение false.
--  related_DI не используется (персппектива)


local DI_Signals=  -- таблица соответствия дискретных входов тэгам - привязка тэгов и их свойств к конкретному каналу ПЛК в формате "ПЛК_Слот.Канал
{
["A1_6.i1"]={ Tag="DI_DIAGN_1", related_DI="",  Comment="Контроль основного питания =220В", Txt_1 =" в норме", Txt_0 =" отсутствует", InvFlag="true", AlarmClass=10100, AlarmMsg=" основное питание ОТСУТСТВУЕТ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i2"]={ Tag="DI_DIAGN_2", related_DI="",  Comment="Контроль резервного питания =220В", Txt_1 =" в норме", Txt_0 =" отсутствует", InvFlag="true", AlarmClass=10100, AlarmMsg=" резервное питание ОТСУТСТВУЕТ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i3"]={ Tag="DI_DIAGN_3", related_DI="",  Comment="Контроль исправности разрядников", Txt_1 =" в норме", Txt_0 =" неисправны", InvFlag="true", AlarmClass=10100, AlarmMsg=" НЕИСПРАВНЫ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП2",},
["A1_6.i4"]={ Tag="DI_DIAGN_4", related_DI="",  Comment="Вход DC (наличие напряжения на входе инвертора)", Txt_1 =" включен", Txt_0 =" отключен", InvFlag="true", AlarmClass=10100, AlarmMsg=" напряжение ОТСУТСТВУЕТ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i5"]={ Tag="DI_DIAGN_5", related_DI="",  Comment="Авария(инвертер)", Txt_1 =" произошла", Txt_0 =" устранена", InvFlag="true", AlarmClass=10000, AlarmMsg=" произошла", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i6"]={ Tag="DI_DIAGN_6", related_DI="",  Comment="Автоматы питания", Txt_1 =" включены", Txt_0 =" отключены", InvFlag="false", AlarmClass=10100, AlarmMsg=" ОТКЛЮЧЕНЫ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i7"]={ Tag="DI_DIAGN_7", related_DI="",  Comment="Двери  шкафа", Txt_1 =" открыты", Txt_0 =" закрыты", InvFlag="true", AlarmClass=10100, AlarmMsg=" ОТКРЫТЫ ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП2",},
["A1_6.i8"]={ Tag="DI_DIAGN_8", related_DI="",  Comment="Основной ИП =24В внутренних цепей", Txt_1 =" исправен", Txt_0 =" неисправен", InvFlag="false", AlarmClass=10100, AlarmMsg=" НЕИСПРАВЕН. ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i9"]={ Tag="DI_DIAGN_9", related_DI="",  Comment="Резервный ИП =24В внутренних цепей", Txt_1 =" исправен", Txt_0 =" неисправен", InvFlag="false", AlarmClass=10100, AlarmMsg=" НЕИСПРАВЕН. ", reliabilityFlag=true,repaireFlag=false, Source="КРУ-10 кВ. УСО КТП1",},
["A1_6.i10"]={ Tag="DI_DIAGN_RES06", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_6.i11"]={ Tag="DI_DIAGN_RES07", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_6.i12"]={ Tag="DI_DIAGN_RES8", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_6.i13"]={ Tag="DI_DIAGN_RES09", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_6.i14"]={ Tag="DI_DIAGN_RES10", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_6.i15"]={ Tag="DI_DIAGN_RES11", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_6.i16"]={ Tag="DI_DIAGN_RES12", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(|)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.01)",},
["A1_7.i1"]={ Tag="DI_PAN01_1Q_OFF", related_DI="A1_7.i2", relatedTag="DI_PAN01_1Q_ON", Comment="Выключатель 1Q", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.01)",},
["A1_7.i2"]={ Tag="DI_PAN01_1Q_ON", related_DI="A1_7.i1",  relatedTag="DI_PAN01_1Q_OFF", Comment="Выключатель 1Q", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.01)",},
["A1_7.i3"]={ Tag="DI_PAN01_1Q_FL", related_DI="",  Comment="Неисправность 1Q", Txt_1 =": неисправен", Txt_0 =": исправен", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.01)",},
["A1_7.i4"]={ Tag="DI_PAN01_1Q_AvOFF", related_DI="",  Comment="Аварийное отключение 1Q", Txt_1 =": произошло", Txt_0 =": устранено", InvFlag="false", AlarmClass=10000, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.01)",},
["A1_7.i5"]={ Tag="DI_PAN01_1Q_SQ_OUT", related_DI="A1_7.i6",  relatedTag="DI_PAN01_1Q_SQ_IN", Comment="Положение тележки выключателя 1Q", Txt_1 =": выкачена", Txt_0 =": вкачена", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i6"]={ Tag="DI_PAN01_1Q_SQ_IN", related_DI="A1_7.i5",  relatedTag="DI_PAN01_1Q_SQ_OUT", Comment="Положение тележки выключателя 1Q", Txt_1 =": 'Рабочее положение'", Txt_0 =": 'Рабочее положение'", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i7"]={ Tag="DI_PAN03_4Q_OFF", related_DI="A1_7.i8",relatedTag="DI_PAN03_4Q_OFF",  Comment="Выключатель 4Q", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i8"]={ Tag="DI_PAN03_4Q_ON", related_DI="A1_7.i7", relatedTag="DI_PAN03_4Q_ON", Comment="Выключатель 4Q", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i9"]={ Tag="DI_PAN03_4Q_FL", related_DI="",  Comment="Неисправность 4Q", Txt_1 =": неисправен", Txt_0 =": исправен", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i10"]={ Tag="DI_PAN03_4Q_AvOFF", related_DI="",  Comment="Аварийное отключение 4Q", Txt_1 =": произошло", Txt_0 =": устранено", InvFlag="false", AlarmClass=10000, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i11"]={ Tag="DI_PAN03_4Q_SQ_OUT", related_DI="A1_7.i12", relatedTag="DI_PAN03_4Q_SQ_IN", Comment="Положение тележки выключателя 4Q", Txt_1 =": выкачена", Txt_0 =": вкачена", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i12"]={ Tag="DI_PAN03_4Q_SQ_IN", related_DI="A1_7.i11",  relatedTag="DI_PAN03_4Q_SQ_OUT", Comment="Положение тележки выключателя 4Q", Txt_1 =": 'Рабочее положение'", Txt_0 =": 'Рабочее положение'", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i13"]={ Tag="DI_PAN03_6Q_OFF", related_DI="A1_7.i14", relatedTag="DI_PAN03_6Q_ON", Comment="Выключатель 6Q", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.03)",},
["A1_7.i14"]={ Tag="DI_PAN03_6Q_ON", related_DI="A1_7.i13",  relatedTag="DI_PAN03_6Q_OFF", Comment="Выключатель 6Q", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.07)",},
["A1_7.i15"]={ Tag="DI_PAN07_2Q_OFF", related_DI="A1_7.i16", relatedTag="DI_PAN07_2Q_ON", Comment="Выключатель 2Q", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.07)",},
["A1_7.i16"]={ Tag="DI_PAN07_2Q_ON", related_DI="A1_7.i15", relatedTag="DI_PAN07_2Q_OFF", Comment="Выключатель 2Q", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.07)",},
["A1_8.i1"]={ Tag="DI_PAN07_2Q_FL", related_DI="",  Comment="Неисправность 2Q", Txt_1 =": неисправен", Txt_0 =": исправен", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.07)",},
["A1_8.i2"]={ Tag="DI_PAN07_2Q_AvOFF", related_DI="",  Comment="Аварийное отключение 2Q", Txt_1 =": произошло", Txt_0 =": устранено", InvFlag="false", AlarmClass=10000, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.07)",},
["A1_8.i3"]={ Tag="DI_PAN07_2Q_SQ_OUT", related_DI="",  relatedTag="DI_PAN07_2Q_SQ_IN", Comment="Положение тележки выключателя 2Q", Txt_1 =": выкачена", Txt_0 =": вкачена", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.07)",},
["A1_8.i4"]={ Tag="DI_PAN07_2Q_SQ_IN", related_DI="",  relatedTag="DI_PAN07_2Q_SQ_OUT", Comment="Положение тележки выключателя 2Q", Txt_1 =": 'Рабочее положение'", Txt_0 =": 'Рабочее положение'", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.09)",},
["A1_8.i5"]={ Tag="DI_PAN09_3Q_OFF", related_DI="A1_8.i6", relatedTag="DI_PAN09_3Q_ON",  Comment="Выключатель 3Q", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.09)",},
["A1_8.i6"]={ Tag="DI_PAN09_3Q_ON", related_DI="A1_8.i5", relatedTag="DI_PAN09_3Q_OFF",  Comment="Выключатель 3Q", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.09)",},
["A1_8.i7"]={ Tag="DI_PAN09_3Q_FL", related_DI="",  Comment="Неисправность 3Q", Txt_1 =": неисправен", Txt_0 =": исправен", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.09)",},
["A1_8.i8"]={ Tag="DI_PAN09_3Q_AvOFF", related_DI="",  Comment="Аварийное отключение 3Q", Txt_1 =": произошло", Txt_0 =": устранено", InvFlag="false", AlarmClass=10000, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.09)",},
["A1_8.i9"]={ Tag="DI_PAN09_3Q_SQ_OUT", related_DI="A1_8.i10", relatedTag="DI_PAN09_3Q_SQ_IN",  Comment="Положение тележки выключателя 3Q", Txt_1 =": выкачена", Txt_0 =": вкачена", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.09)",},
["A1_8.i10"]={ Tag="DI_PAN09_3Q_SQ_IN", related_DI="A1_8.i9",  relatedTag="DI_PAN09_3Q_SQ_OUT", Comment="Положение тележки выключателя 3Q", Txt_1 =": 'Рабочее положение'", Txt_0 =": 'Рабочее положение'", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.13)",},
["A1_8.i11"]={ Tag="DI_PAN13_5Q_OFF", related_DI="A1_8.i12",   relatedTag="DI_PAN13_5Q_ON", Comment="Выключатель 5Q", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.13)",},
["A1_8.i12"]={ Tag="DI_PAN13_5Q_ON", related_DI="A1_8.i11",  relatedTag="DI_PAN13_5Q_OFF", Comment="Выключатель 5Q", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.13)",},
["A1_8.i13"]={ Tag="DI_PAN13_5Q_SQ_OUT", related_DI="",  relatedTag="", Comment="Положение тележки выключателя 5Q", Txt_1 =": выкачена", Txt_0 =": вкачена", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.13)",},
["A1_8.i14"]={ Tag="DI_PAN13_5Q_SQ_IN", related_DI="",   relatedTag="", Comment="Положение тележки выключателя 5Q", Txt_1 =": 'Рабочее положение'", Txt_0 =": 'Рабочее положение'", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.08)",},
["A1_8.i15"]={ Tag="DI_PAN08_3Q_AVR_OFF", related_DI="A1_8.i16",  relatedTag="DI_PAN08_3Q_AVR_ON",   Comment="АВР СВ", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.08)",},
["A1_8.i16"]={ Tag="DI_PAN08_3Q_AVR_ON", related_DI="A1_8.i15",  relatedTag="DI_PAN08_3Q_AVR_OFF", Comment="АВР СВ", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.08)",},
["A1_9.i1"]={ Tag="DI_PAN08_3Q_AVR_FL", related_DI="",  Comment="Отказ АВР СВ", Txt_1 =": произошел", Txt_0 =": устранено", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.08)",},
["A1_9.i2"]={ Tag="DI_PAN08_3Q_AVR_WK", related_DI="",  Comment="Сработка АВР СВ", Txt_1 =": произошла", Txt_0 =": произошла", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.08)",},
["A1_9.i3"]={ Tag="DI_PAN08_3Q_AVR_RT", related_DI="",  Comment="Возврат АВР СВ", Txt_1 =": произошел", Txt_0 =": произошел", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.08)",},
["A1_9.i4"]={ Tag="DI_PAN08_3Q_AVR_FLRT", related_DI="",  Comment="Отказ возврата АВР СВ", Txt_1 =": произошел", Txt_0 =": произошел", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.02)",},
["A1_9.i5"]={ Tag="DI_PAN02_4Q_AVR_OFF", related_DI="A1_9.i6",  relatedTag="DI_PAN02_4Q_AVR_ON", Comment="АВР АВ", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.02)",},
["A1_9.i6"]={ Tag="DI_PAN02_4Q_AVR_ON", related_DI="A1_9.i5",  relatedTag="DI_PAN02_4Q_AVR_OFF", Comment="АВР АВ", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.02)",},
["A1_9.i7"]={ Tag="DI_PAN02_4Q_AVR_FL", related_DI="",  Comment="Отказ АВР АВ", Txt_1 =": произошел", Txt_0 =": произошел", InvFlag="false", AlarmClass=10100, AlarmMsg=" Отказ АВР АВ ", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.02)",},
["A1_9.i8"]={ Tag="DI_PAN02_4Q_AVR_WK", related_DI="",  Comment="Сработка АВР АВ", Txt_1 =": произошла", Txt_0 =": произошла", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.02)",},
["A1_9.i9"]={ Tag="DI_PAN02_4Q_AVR_RT", related_DI="",  Comment="Возврат АВР АВ", Txt_1 =": произошел", Txt_0 =": произошел", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.02)",},
["A1_9.i10"]={ Tag="DI_PAN02_4Q_AVR_FLRT", related_DI="",  Comment="Отказ возврата АВР АВ", Txt_1 =": произошел", Txt_0 =": произошел", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="КТП №8516 (пан.13)",},
["A1_9.i11"]={ Tag="DI_PAN13_5Q_AvOFF", related_DI="",  Comment="Аварийное выключение 5Q", Txt_1 =": произошло", Txt_0 =": произошло", InvFlag="false", AlarmClass=10000, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_9.i12"]={ Tag="DI_ADES_FL", related_DI="",  Comment="Неисправность АДЭС", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_9.i13"]={ Tag="DI_KTP1_FL", related_DI="",  Comment="Неисправность КТП", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" - активно", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_9.i14"]={ Tag="DI_X_POS_CONT", related_DI="",  Comment="Положение выключателя 'управление от АСУ'", Txt_1 =": дистанционное", Txt_0 =": местное", InvFlag="true", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_9.i15"]={ Tag="DI_TR1_T_OL", related_DI="",  Comment="Температурная перегрузка трансформатора 1", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" произошла", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_9.i16"]={ Tag="DI_TR2_T_OL", related_DI="",  Comment="Температурная перегрузка трансформатора 2", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" произошла", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i1"]={ Tag="DI_ADES_OL", related_DI="",  Comment="Перегрузка АДЭС", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" произошла", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i2"]={ Tag="DI_ADES_AVG_ON", related_DI="A1_10.i3",  Comment="АВГ", Txt_1 =" включен", Txt_0 =" включен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i3"]={ Tag="DI_ADES_AVG_OFF", related_DI="A1_10.i2",  Comment="АВГ", Txt_1 =" отключен", Txt_0 =" отключен", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i4"]={ Tag="DI_ADES_DG_RD", related_DI="",  Comment="Готовность ДГ", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i5"]={ Tag="DI_ADES_DG_WK", related_DI="",  Comment="Работа", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=101, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i6"]={ Tag="DI_ADES_DG_OL", related_DI="",  Comment="Перегрузка ДГ", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" произошла", reliabilityFlag=true,repaireFlag=false, Source="АДЭС КТП №8516. ПУ",},
["A1_10.i7"]={ Tag="DI_ADES_DG_FL", related_DI="",  Comment="Неисправность ДГ", Txt_1 =": активна", Txt_0 =": неактивна", InvFlag="false", AlarmClass=10100, AlarmMsg=" произошла", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i8"]={ Tag="DI_X_RES13", related_DI="",  Comment="", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i9"]={ Tag="DI_X_RES14", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i10"]={ Tag="DI_X_RES15", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i11"]={ Tag="DI_X_RES16", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i12"]={ Tag="DI_X_RES17", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i13"]={ Tag="DI_X_RES18", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i14"]={ Tag="DI_X_RES19", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i15"]={ Tag="DI_X_RES20", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},
["A1_10.i16"]={ Tag="DI_X_RES21", related_DI="",  Comment="УСО КТП1. Резерв", Txt_1 =" (1)", Txt_0 ="(0)", InvFlag="false", AlarmClass=0, AlarmMsg="_", reliabilityFlag=true,repaireFlag=false, Source="Щит УСО КТП1. ПЛК А1",},


} --DI_Signals

return DI_Signals;